(*
  MB_PROCESS_50 - Modbus channel scheduler (50 ms cycle).
  MB_CHANNELS and c_MB_CHANNELS_NUM are declared by the application
  in its global label list; the library references them directly.
 *)
(* Default output: no channel timed out this scan *)
mb_iTimeout := -1;

(* If we disable block, go to to step 0 *)
MOVP(NOT mb_xEnable, 0, imbStep);
MOVP(mb_xEnable, 0, imbStep);

(* Copy timeout tuning from the input variables and apply the defaults
   when the corresponding input is left at 0. *)
MB_TIMEOUT_COUNT := mb_iTimeoutCount;
MB_SUSPEND_RETRY := mb_iSuspendRetry;
MB_TIMEOUT_TIME := mb_iTimeoutTime;
MB_START_DELAY := mb_tStartDelay;
MOV(MB_TIMEOUT_COUNT = 0, 2, MB_TIMEOUT_COUNT);
MOV(MB_SUSPEND_RETRY = 0, 80, MB_SUSPEND_RETRY);
MOV(MB_TIMEOUT_TIME = 0, 4, MB_TIMEOUT_TIME);
IF MB_START_DELAY = T#0s THEN MB_START_DELAY := T#3s; END_IF;

CHANNEL := MB_CHANNELS[iChannelID];

(* Delay before start communication *)
fbStartDelay(IN := mb_xEnable, PT := MB_START_DELAY);

CASE imbStep OF
	0: (* BOOT DELAY ON START *)
		MOV(fbStartDelay.Q AND MB_CHANNELS[0].iDDevNum > 0, 1, imbStep);

	1:	(* Set defaults *)
		FOR iIndex := 0 TO c_MB_CHANNELS_NUM DO
			MB_CHANNELS[iIndex].tStart := TCO_DINT_50;
			MB_CHANNELS[iIndex].iTimeOut := 0;
			MB_CHANNELS[iIndex].xDone := FALSE;
			MB_CHANNELS[iIndex].xReadOnceM := FALSE;
			MB_CHANNELS[iIndex].xWriteOnceM := FALSE;
			MOV(MB_CHANNELS[iIndex].iRF = 0, H3, MB_CHANNELS[iIndex].iRF);
			MOV(MB_CHANNELS[iIndex].iWF = 0, H6, MB_CHANNELS[iIndex].iWF);
			MOV((MB_CHANNELS[iIndex].iNum = 0), 1, MB_CHANNELS[iIndex].iNum);
			MB_CHANNELS[iIndex].isRegister := (
				MB_CHANNELS[iIndex].iWF = H6 OR MB_CHANNELS[iIndex].iWF = H10
				OR MB_CHANNELS[iIndex].iRF = H3 OR MB_CHANNELS[iIndex].iRF = H4
			);

			(* Clear value and/or change-tracking buffers on start,
			   according to mb_iClearOnStart:
			   MB_CLEAR_ALL    = clear values and change-tracking buffer
			   MB_CLEAR_BUFFER = clear change-tracking buffer only
			   MB_CLEAR_NONE   = clear nothing (default) *)
			IF mb_iClearOnStart <> MB_CLEAR_NONE THEN
				FOR iCount := 0 TO (MB_CHANNELS[iIndex].iNum - 1) DO
					Z3 := MB_CHANNELS[iIndex].iDDevNum + iCount;
					Z4 := Z3 + MB_CHANNELS[iIndex].iNum;
					IF mb_iClearOnStart = MB_CLEAR_ALL THEN
						D0Z3 := 0;
					END_IF;
					D0Z4 := 0;
				END_FOR;
			END_IF;
		END_FOR;

		lastIndex := -1;
		iChannelID := 0;
		xAlloWrite := FALSE;
		imbStep := 20;

		(* Reload the channel so the bottom write-back stores the same channel *)
		CHANNEL := MB_CHANNELS[iChannelID];

	20: (* PREPARE *)
		CHANNEL.xDone := FALSE;

		IF xAlloWrite
			AND CHANNEL.xEnabled = TRUE
			AND (CHANNEL.iWR = MB_READ_WRITE OR CHANNEL.iWR = MB_WRITE)
			AND (
				(
					CHANNEL.iTimeOut >= MB_TIMEOUT_COUNT
					AND DWORD_TO_INT(F_TCO_50_DIFF(CHANNEL.tStart, TCO_DINT_50)) >= MB_SUSPEND_RETRY
				)
				OR
				(
					CHANNEL.iTimeOut < MB_TIMEOUT_COUNT
					AND
					(
						CHANNEL.xWriteOnChange = TRUE
						OR
						(
							CHANNEL.xWriteOnChange = FALSE
							AND CHANNEL.tCycle > 0
							AND DWORD_TO_INT(F_TCO_50_DIFF(CHANNEL.tStart, TCO_DINT_50)) >= CHANNEL.tCycle
						)
					)
				)
				OR
				(
					CHANNEL.xWriteOnce AND NOT CHANNEL.xWriteOnceM
				)
			)
		THEN
			IF CHANNEL.xWriteOnce AND NOT CHANNEL.xWriteOnceM THEN
				setReg  := CHANNEL.iReg;
				setZ    := CHANNEL.iDDevNum;
				setNum  := CHANNEL.iNum;
				setFunc := CHANNEL.iWF;
				
				MOV(CHANNEL.isRegister AND CHANNEL.iNum > 1, H10, setFunc);
				MOV(NOT CHANNEL.isRegister AND CHANNEL.iNum > 1, HF, setFunc);
				MOV(setFunc <> H10 AND setFunc <> HF, 0, setNum);
				
				imbStep := 10;
			ELSE
				FOR iIndex := 0 TO (CHANNEL.iNum - 1) DO
					Z5 := CHANNEL.iDDevNum + iIndex;
					Z6 := Z5 + CHANNEL.iNum;

					(* If device was changed *)
					IF (
						(CHANNEL.isRegister = TRUE AND D0Z5 <> D0Z6)
						OR
						(CHANNEL.isRegister = FALSE AND M0Z5 <> M0Z6)
					)
					(* It was NOT a device we updated previouse cycle *)
					AND iIndex > lastIndex THEN
						(* We only support H5, Hf, H6 and H10 function to write. H6 by default *)
						setFunc := CHANNEL.iWF;
						setReg := CHANNEL.iReg;

						IF CHANNEL.iWF = H10 OR CHANNEL.iWF = HF THEN
							setZ := CHANNEL.iDDevNum;
							setNum := CHANNEL.iNum;
						(* Function H6 *)
						ELSE
							setZ := CHANNEL.iDDevNum + iIndex;
							setNum := 0;
							iAddToReg := iIndex;
						END_IF;

						lastIndex := iIndex;
						imbStep := 10;
					END_IF;
				END_FOR;
			END_IF;
			CHANNEL.xWriteOnceM := CHANNEL.xWriteOnce;
		END_IF;

		(* If we do not have any WRITE task lets read *)
		IF imbStep = 20
			AND CHANNEL.xEnabled = TRUE
			AND (CHANNEL.iWR = MB_READ_WRITE OR CHANNEL.iWR = MB_READ)
			AND (
				(* In a suspend mode read every MB_SUSPEND_RETRY *)
				(
					CHANNEL.tCycle > 0
					AND CHANNEL.iTimeOut >= MB_TIMEOUT_COUNT
					AND DWORD_TO_INT(F_TCO_50_DIFF(CHANNEL.tStart, TCO_DINT_50)) >= MB_SUSPEND_RETRY
				)
				OR
				(* In a normal mode read every tCycle *)
				(
					CHANNEL.tCycle > 0
					AND CHANNEL.iTimeOut < MB_TIMEOUT_COUNT
					AND DWORD_TO_INT(F_TCO_50_DIFF(CHANNEL.tStart, TCO_DINT_50)) >= CHANNEL.tCycle
				)
				OR
				(* Manual read once *)
				(
					CHANNEL.xReadOnce AND NOT CHANNEL.xReadOnceM
				)
			)
		THEN
			setFunc := CHANNEL.iRF;
			setZ := CHANNEL.iDDevNum;
			setNum := CHANNEL.iNum;
			setReg := CHANNEL.iReg;

			imbStep := 10;
			CHANNEL.xReadOnceM := CHANNEL.xReadOnce;
		END_IF;

		(* Reset first ADPRW call *)
		RST(imbStep = 10, xProcess);
		MOV(imbStep = 10, CHANNEL.iPort, D8397);
		MOV(imbStep = 10, CHANNEL.iPort, D8126);
		MOV(imbStep = 10 AND NOT CHANNEL.isRegister, 30, imbStep);

		(* Multi-item H6/H5 write finished on a write-only channel: there is no
		read to refresh tStart, so close the cycle here. Read-write/read
		channels keep their tStart and let the next read update it. *)
        IF imbStep = 20 AND lastIndex >= 0
			AND (CHANNEL.iWR = MB_WRITE OR CHANNEL.tCycle = 0)
		THEN
           CHANNEL.tStart := TCO_DINT_50;
        END_IF;
		(* If after checking there is nothing to read or write, check another channel *)
		SET(imbStep = 20, xNextChannel);

	10: (* Process registers *)
		Z5 := setZ;
		Z7 := mb_iBuffer;

		(* If we write then move our value to the buffer *)
		BMOV(setFunc = H6, D0Z5, 1, D0Z7);
		BMOV(setFunc = H10, D0Z5, setNum, D0Z7);

		ADDP(iAddToReg > 0, CHANNEL.iReg, INT_TO_WORD(iAddToReg), setReg);
		iAddToReg := 0;

		(* Work with registeres *)
		ADPRW(
			xProcess AND mb_iTimeout = -1,
			CHANNEL.iDev, (* Device adress *)
			setFunc, (* Function to read *)
			setReg, (* Register address *)
			setNum, (* How many registers to read *)
			D0Z7 (* Where to store *)
		);

		IF (M8029) THEN
			(* If it was H6 function we updated 1 register *)
			IF setNum = 0 THEN setNum := 1; END_IF;
			(* Reset the timeout counter on successful poll *)
			CHANNEL.iTimeOut := 0;

			Z6 := Z5 + CHANNEL.iNum;

			(* If we write then move our value to the buffer *)
			BMOV((setFunc = H6 OR setFunc = H10), D0Z5, setNum, D0Z6);
			(* If we read *)
			IF setFunc = H3 OR setFunc = H4 THEN
				(* Check if the values changed while we were reading them. Only
				suppress the read result when the scheduler will actually write the
				change: write-on-change, tCycle-driven writes, or a pending
				xWriteOnce. Otherwise the mismatch is a stale change-tracking
				buffer (e.g. the value was cleared by hand) and the read is
				allowed to resync it. *)

				xHadChanged := FALSE;
				FOR iIndex := 0 TO (setNum - 1) DO
					Z3 := CHANNEL.iDDevNum + iIndex;
					Z4 := CHANNEL.iDDevNum + CHANNEL.iNum + iIndex;
					SET(CHANNEL.iWR <> MB_READ 
						AND D0Z3 <> D0Z4 
						AND (CHANNEL.xWriteOnChange = TRUE 
							OR CHANNEL.tCycle > 0 
							OR CHANNEL.xWriteOnce = TRUE), 
						xHadChanged);
				END_FOR;

				Z5 := setZ;
				Z6 := Z5 + CHANNEL.iNum;
				(* Write from buffer to store and then to control value *)
				BMOV(NOT xHadChanged, D0Z7, setNum, D0Z5);
				BMOV(NOT xHadChanged, D0Z5, setNum, D0Z6);
			END_IF;
			(* Save values *)
			RST(TRUE, M8029);
			CHANNEL.xDone := TRUE;
			CHANNEL.xReadOnceM := FALSE;
			CHANNEL.xWriteOnceM := FALSE;
			imbStep := 20;

			(* The only condition we do not go to the next channel *)
			IF NOT (CHANNEL.iNum > 1 AND setFunc = H6) THEN
				CHANNEL.tStart := TCO_DINT_50;
				xNextChannel := TRUE;
			END_IF;
		END_IF;
		(* First ADPRW call is a reset *)
		xProcess := TRUE;
	30: (* process bits *)
		Z5 := setZ;
		Z7 := mb_iBuffer;

		MOV(setFunc = H5 AND M0Z5, HFF00, D0Z7);
		MOV(setFunc = H5 AND NOT M0Z5, H0000, D0Z7);

		(* Work with coils *)
		ADPRW(
			xProcess AND mb_iTimeout = -1,
			CHANNEL.iDev,
			setFunc,
			setReg,
			setNum,
			D0Z7
		);

		IF (M8029) THEN
			(* If it was H6 function we updated 1 register *)
			IF setNum = 0 THEN setNum := 1; END_IF;
			(* Reset the timeout counter on successful poll *)
			CHANNEL.iTimeOut := 0;

			(* If we write then move our value to the buffer *)
			xBit := F_MBMOV(setFunc = H5 OR setFunc = HF, setZ, setNum, setZ + CHANNEL.iNum);

			(* If we read *)
			IF setFunc = H1 OR setFunc = H2 THEN
				(* Check if the values changed while we were reading them. Only
				suppress the read result when the scheduler will actually write the
				change: write-on-change, tCycle-driven writes, or a pending
				xWriteOnce. Otherwise the mismatch is a stale change-tracking
				buffer (e.g. the value was cleared by hand) and the read is
				allowed to resync it. *)

				xHadChanged := FALSE;
				FOR iIndex := 0 TO (setNum - 1) DO
					Z3 := CHANNEL.iDDevNum + iIndex ;
					Z4 := CHANNEL.iDDevNum + CHANNEL.iNum + iIndex;
					SET(CHANNEL.iWR <> MB_READ 
						AND M0Z3 <> M0Z4 
						AND (CHANNEL.xWriteOnChange = TRUE 
							OR CHANNEL.tCycle > 0 
							OR CHANNEL.xWriteOnce = TRUE), 
						xHadChanged);
				END_FOR;

				IF NOT xHadChanged THEN
					FOR iIndex := 0 TO (CHANNEL.iNum - 1) DO
						Z5 := setZ + iIndex;
						Z6 := Z5 + CHANNEL.iNum;

						iRegsInBIts := SEL(iIndex > 16, 0, (iIndex / 16));
						iBit := iIndex - (iRegsInBIts * 16);
						Z4 := mb_iBuffer + iRegsInBIts;

						M0Z5 := F_ISBON(D0Z4, iBit);
						M0Z6 := F_ISBON(D0Z4, iBit);
					END_FOR;
				END_IF;
			END_IF;
			(* Save values *)
			RST(TRUE, M8029);
			CHANNEL.xDone := TRUE;
			CHANNEL.xReadOnceM := FALSE;
			CHANNEL.xWriteOnceM := FALSE;
			imbStep := 20;

			(* The only condition we do not go to the next channel *)
			IF NOT (CHANNEL.iNum > 1 AND setFunc = H5) THEN
				CHANNEL.tStart := TCO_DINT_50;
				xNextChannel := TRUE;
			END_IF;
		END_IF;

		(* First ADPRW call is a reset *)
		xProcess := TRUE;

END_CASE;

(* Watchdog timer - evaluated AFTER the request handling so a completed
   request (M8029) wins over a timeout in the same scan. *)
fbWatchdogTimer(IN := imbStep = 10 OR imbStep = 30, PT := INT_TO_TIME(MB_TIMEOUT_TIME * 50));
MOV(fbWatchdogTimer.Q, iChannelID, mb_iTimeout);
SET(mb_iTimeout >= 0, xNextChannel);
MOV(mb_iTimeout >= 0, 20, imbStep);
INC(mb_iTimeout >= 0, CHANNEL.iTimeOut);
IF imbStep = 20 THEN fbWatchdogTimer(IN := FALSE); END_IF;

MB_CHANNELS[iChannelID] := CHANNEL;

(* If switch to next channel mpve index *)
(* Increment channel index \Utils\ *)
iChannelID := F_INCN(xNextChannel, iChannelID, c_MB_CHANNELS_NUM);
(* If we are in channel 0 we whent through all channels at least once and can start writing *)
SET(xNextChannel AND (iChannelID = 0) AND imbStep > 2, xAlloWrite);
(* If we change channel, we went though all registers in channel *)
MOVP(xNextChannel, -1, lastIndex);

xNextChannel := FALSE;

