(* Select channel: clamp iAINum 0..16 into index register Z3 *)
Z3 := LIMITATION(0, iAINum, 16);
iTemp := D8030Z3;

(* Configure sensor type, filter count and filter time *)
MOV(M8002, iSType, R23940Z3);
MOV(M8002, LIMITATION(2, SEL(iFilterNum = 0, iFilterNum, 100), 20000), R23600Z3);
MOV(M8002, LIMITATION(2, iFilterTime, 60), D8020Z3);

xErrLimit := FALSE;
xErrWire := FALSE;
xErrMinMax := FALSE;

xIsRTD := (
	iSType = STYPE_PT100 OR
	iSType = STYPE_PT1000
);

xIsTC := (
	iSType = STYPE_TC_T OR
	iSType = STYPE_TC_S OR
	iSType = STYPE_TC_E OR
	iSType = STYPE_TC_J OR
	iSType = STYPE_TC_K
);

xIsScalable := (
	iSType = STYPE_0_10V OR 
	iSType = STYPE_0_20MA OR 
	iSType = STYPE_4_20MA
);


(* Detect wire break, bad limits and min=max on scalable types *)
SET(iTemp = 32760 AND xIsScalable, xErrWire);
SET(iTemp = -1990 AND xIsRTD, xErrWire);
SET(iTemp = 13700 AND xIsTC, xErrWire);
SET(iTemp = -411 AND iSType = STYPE_NTC, xErrWire);

SET(xIsScalable AND (iMin >= iMax) AND xIsScalable, xErrLimit);
SET((xIsScalable AND iMin = iMax AND iMin = 0), xErrMinMax);

(* Output scaled value, 0 on error *)
iValueOut := SEL(
	(xErrMinMax OR xErrLimit OR xErrWire),
	SEL(
		xIsScalable,
		iTemp,
		F_SCALE(iTemp, 0, 4092, iMin, iMax, FALSE)
	) + iCorrection,
	0
);
